[INFO]
RELAYTYPE=SEL-487E-3
FID=SEL-487E-3-RXXX-VX-Z115104-DXXXXXXXX
BFID=SLBT-4XX-R300-V0-Z001002-DXXXXXXXX
PARTNO=0487E3X411XXB0X4H644XXX
[S5]
ECTTERM,"S,T"
EPTTERM,"OFF"
E87,"S,T"
E87Z2,"OFF"
EREF,"N"
E50,"OFF"
E51,"N"
ELINE,"N"
E46,"OFF"
E59,"N"
E27,"N"
E81,"N"
E24,"N"
E25,"OFF"
EBFL,"OFF"
BF_SCHM,"Y"
EPCAL,"OFF"
E32,"N"
EDEM,"N"
ELOP,"Y1"
E79,"OFF"
CTRS,"100"
CTRT,"100"
CTRU,"100"
CTRW,"100"
CTRX,"100"
CTRY,"100"
CTCONS,"Y"
CTCONT,"Y"
CTCONU,"Y"
CTCONW,"Y"
CTCONX,"Y"
CTCONY,"Y"
CTCOMPS,"DAB"
CTCOMPT,"DAB"
CTCOMPU,"DAB"
CTCOMPW,"DAB"
CTCOMPX,"DAB"
CTCOMPY,"DAB"
CTRY1,"100"
CTRY2,"100"
CTRY3,"100"
PTRV,"2000.0"
PTCONV,"Y"
VNOMV,"110.00"
PTRZ,"2000.0"
PTCONZ,"Y"
VNOMZ,"110.00"
VREFS,"OFF"
VREFT,"OFF"
VREFU,"OFF"
VREFW,"OFF"
VREFX,"OFF"
VREFY,"OFF"
E87TS,"1"
TSCTC,"11"
TSANG,"30.00"
TSZSR,"Y"
VTERMS,"275.00"
TAPS,"1.00"
E87TT,"1"
TTCTC,"11"
TTANG,"30.00"
TTZSR,"Y"
VTERMT,"275.00"
TAPT,"1.00"
E87TU,"1"
TUCTC,"11"
TUANG,"30.00"
TUZSR,"Y"
VTERMU,"275.00"
TAPU,"1.00"
E87TW,"1"
TWCTC,"11"
TWANG,"30.00"
TWZSR,"Y"
VTERMW,"275.00"
TAPW,"1.00"
E87TX,"1"
TXCTC,"11"
TXANG,"30.00"
TXZSR,"Y"
VTERMX,"275.00"
TAPX,"1.00"
E87TY,"1"
TYCTC,"11"
TYANG,"30.00"
TYZSR,"Y"
VTERMY,"275.00"
TAPY,"1.00"
ICOM,"Y"
MVA,"OFF"
O87P,"0.30"
SLP1,"15.00"
SLP2,"75.00"
E87U,"F"
U87P,"8.00"
DIOPR,"1.20"
DIRTR,"1.20"
E87HB,"N"
E87HR,"Y"
E87Q,"Y"
E87UNB,"N"
PCT2,"15"
PCT4,"15"
PCT5,"35"
TH5P,"OFF"
TH5D,"30.000"
87CORE,"T"
87QP,"0.30"
SLPQ1,"25"
87QD,"10.000"
E87TS2,"1"
TSCTP2,"P"
TAPS2,"1.00"
E87TT2,"1"
TTCTP2,"P"
TAPT2,"1.00"
E87TU2,"1"
TUCTP2,"P"
TAPU2,"1.00"
E87TW2,"1"
TWCTP2,"P"
TAPW2,"1.00"
E87TX2,"1"
TXCTP2,"P"
TAPX2,"1.00"
E87TY2,"1"
TYCTP2,"P"
TAPY2,"1.00"
O87P2,"1.00"
SLP12,"60.00"
SLP22,"80.00"
DIOPR2,"1.20"
DIRTR2,"1.20"
REFRF1,"OFF"
REF50G1,"0.25"
TCREF1,"1"
REF50P1,"OFF"
REF50D1,"10.00"
REF51P1,"OFF"
REF51C1,"U1"
RF51TD1,"0.50"
RF51RS1,"N"
RF51TC1,"1"
REFRF2,"OFF"
REF50G2,"0.25"
TCREF2,"1"
REF50P2,"OFF"
REF50D2,"10.00"
REF51P2,"OFF"
REF51C2,"U1"
RF51TD2,"0.50"
RF51RS2,"N"
RF51TC2,"1"
REFRF3,"OFF"
REF50G3,"0.25"
TCREF3,"1"
REF50P3,"OFF"
REF50D3,"10.00"
REF51P3,"OFF"
REF51C3,"U1"
RF51TD3,"0.50"
RF51RS3,"N"
RF51TC3,"1"
LINEIL1,"OFF"
E21PL1,"OFF"
E21GL1,"OFF"
E21MPL1,"N"
E21XPL1,"N"
E21MGL1,"N"
E21XGL1,"N"
EXFMRL1,"N"
ESPQDL1,"N"
ECVTL1,"N"
ESCMPL1,"N"
EOOSL1,"N"
ESOTFL1,"N"
ELOADL1,"N"
EHBL1,"N"
EADVSL1,"N"
Z1MAGL1,"7.80"
Z1ANGL1,"84.00"
Z0MAGL1,"24.80"
Z0ANGL1,"81.50"
Z1MPL1,"6.24"
Z2MPL1,"9.36"
Z3MPL1,"1.87"
Z4MPL1,"OFF"
Z1MPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z2MPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z3MPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z4MPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
XP1L1,"OFF"
RP1L1,"12.48"
XP2L1,"OFF"
RP2L1,"18.72"
XP3L1,"OFF"
RP3L1,"3.64"
XP4L1,"OFF"
RP4L1,"31.20"
TANGPL1,"-7.0"
Z1XPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z2XPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z3XPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z4XPTC1,"NOT (H2BKL1 OR H5BKL1 OR ZLOADL1)"
Z50P1L1,"0.50"
Z50P2L1,"0.50"
Z50P3L1,"0.50"
Z50P4L1,"0.50"
Z1MGL1,"6.24"
Z2MGL1,"9.36"
Z3MGL1,"1.87"
Z4MGL1,"OFF"
Z1MGTC1,"NOT (H2BKL1 OR H5BKL1)"
Z2MGTC1,"NOT (H2BKL1 OR H5BKL1)"
Z3MGTC1,"NOT (H2BKL1 OR H5BKL1)"
Z4MGTC1,"NOT (H2BKL1 OR H5BKL1)"
XG1L1,"OFF"
RG1L1,"12.48"
XG2L1,"OFF"
RG2L1,"18.72"
XG3L1,"OFF"
RG3L1,"3.64"
XG4L1,"OFF"
RG4L1,"31.20"
XGPOLL1,"I2"
TANGGL1,"-7.0"
Z1XGTC1,"NOT (H2BKL1 OR H5BKL1)"
Z2XGTC1,"NOT (H2BKL1 OR H5BKL1)"
Z3XGTC1,"NOT (H2BKL1 OR H5BKL1)"
Z4XGTC1,"NOT (H2BKL1 OR H5BKL1)"
k0M1L1,"0.726"
k0A1L1,"-3.69"
k0M2L1,"0.726"
k0A2L1,"-3.69"
k0M3L1,"0.726"
k0A3L1,"-3.69"
k0M4L1,"0.726"
k0A4L1,"-3.69"
Z50G1L1,"0.50"
Z50G2L1,"0.50"
Z50G3L1,"0.50"
Z50G4L1,"0.50"
DIR1L1,"F"
DIR2L1,"F"
DIR3L1,"R"
DIR4L1,"R"
Z1DL1,"0.00"
Z2DL1,"20.00"
Z3DL1,"60.00"
Z4DL1,"0.00"
CTPL1,"P"
50FPL1,"0.50"
50RPL1,"0.25"
Z2FL1,"-0.30"
Z2RL1,"0.30"
A2L1,"0.10"
ORDERL1,"QV"
K2L1,"0.20"
Z0FL1,"-0.30"
Z0RL1,"0.30"
A0L1,"0.10"
32GVSL1,"2.0"
DIRBKL1,"H2BKL1 OR H5BKL1"
OSBDL1,"2.00"
OSBLTL1,"N"
X1TOL1,"23.00"
X1TIL1,"21.00"
R1ROL1,"23.00"
R1RIL1,"21.00"
X1BOL1,"-23.00"
X1BIL1,"-21.00"
R1LOL1,"-23.00"
R1LIL1,"-21.00"
50QU1L1,"OFF"
50QU2L1,"OFF"
50QU3L1,"OFF"
50QU4L1,"OFF"
UBD1L1,"0.50"
UBD2L1,"0.50"
UBD3L1,"0.50"
UBD4L1,"0.50"
UBOSFL1,"4"
3PODL1,"1.00"
OPHDOL1,"0.050"
EVRSL1,"N"
VRSPUL1,"0.80"
52ENDL1,"10.00"
CLENDL1,"OFF"
SOTFDL1,"10.00"
CLMONL1,"NA"
TRSOTF1,"NA"
ZLFL1,"9.22"
ZLRL1,"9.22"
PLAFL1,"30.0"
NLAFL1,"-30.0"
PLARL1,"150.0"
NLARL1,"210.0"
PCT2L1,"15"
PCT4L1,"15"
PCT5L1,"35"
E50S,"P"
E67S,"N"
CTPS,"P"
Z1ANGS,"89.00"
Z0ANGS,"85.00"
EADVSS,"N"
50FPS,"0.50"
50RPS,"0.25"
Z2FS,"-0.30"
Z2RS,"0.30"
A2S,"0.10"
ORDERS,"QV"
K2S,"0.20"
Z0FS,"-0.30"
Z0RS,"0.30"
A0S,"0.10"
32GVSS,"2.0"
50SP1P,"OFF"
67SP1TC,"SF32P AND PLT03"
67SP1D,"0.00"
50SP2P,"OFF"
67SP2TC,"SF32P AND PLT03"
67SP2D,"0.00"
50SP3P,"OFF"
67SP3TC,"SF32P AND PLT03"
67SP3D,"0.00"
50SQ1P,"OFF"
67SQ1TC,"SF32Q"
67SQ1D,"0.00"
50SQ2P,"OFF"
67SQ2TC,"SF32Q"
67SQ2D,"0.00"
50SQ3P,"OFF"
67SQ3TC,"SF32Q"
67SQ3D,"0.00"
50SG1P,"OFF"
67SG1TC,"SF32G"
67SG1D,"0.00"
50SG2P,"OFF"
67SG2TC,"SF32G"
67SG2D,"0.00"
50SG3P,"OFF"
67SG3TC,"SF32G"
67SG3D,"0.00"
46SPU,"20"
46SCD,"10.00"
46SBD,"10.00"
EXBFS,"NA"
EXBFSPS,"1"
EBFPUS,"6.000"
50FPUS,"10.00"
BFPUS,"6.000"
RTPUS,"3.000"
BFIS,"NA"
ATBFIS,"NA"
ENINBFS,"NA"
INFPUS,"0.50"
EBFISS,"N"
BFISPS,"3.000"
BFIDOS,"1.500"
DIRBLKS,"87XBK2 OR 87XBK5"
E50T,"P"
E67T,"N"
CTPT,"P"
Z1ANGT,"89.00"
Z0ANGT,"85.00"
EADVST,"N"
50FPT,"0.50"
50RPT,"0.25"
Z2FT,"-0.30"
Z2RT,"0.30"
A2T,"0.10"
ORDERT,"QV"
K2T,"0.20"
Z0FT,"-0.30"
Z0RT,"0.30"
A0T,"0.10"
32GVST,"2.0"
50TP1P,"OFF"
67TP1TC,"TF32P AND PLT03"
67TP1D,"0.00"
50TP2P,"OFF"
67TP2TC,"TF32P AND PLT03"
67TP2D,"0.00"
50TP3P,"OFF"
67TP3TC,"TF32P AND PLT03"
67TP3D,"0.00"
50TQ1P,"OFF"
67TQ1TC,"TF32Q"
67TQ1D,"0.00"
50TQ2P,"OFF"
67TQ2TC,"TF32Q"
67TQ2D,"0.00"
50TQ3P,"OFF"
67TQ3TC,"TF32Q"
67TQ3D,"0.00"
50TG1P,"OFF"
67TG1TC,"TF32G"
67TG1D,"0.00"
50TG2P,"OFF"
67TG2TC,"TF32G"
67TG2D,"0.00"
50TG3P,"OFF"
67TG3TC,"TF32G"
67TG3D,"0.00"
46TPU,"20"
46TCD,"10.00"
46TBD,"10.00"
EXBFT,"NA"
EXBFSPT,"1"
EBFPUT,"6.000"
50FPUT,"10.00"
BFPUT,"6.000"
RTPUT,"3.000"
BFIT,"NA"
ATBFIT,"NA"
ENINBFT,"NA"
INFPUT,"0.50"
EBFIST,"N"
BFISPT,"3.000"
BFIDOT,"1.500"
DIRBLKT,"87XBK2 OR 87XBK5"
E50U,"P"
E67U,"N"
CTPU,"P"
Z1ANGU,"89.00"
Z0ANGU,"85.00"
EADVSU,"N"
50FPU,"0.50"
50RPU,"0.25"
Z2FU,"-0.30"
Z2RU,"0.30"
A2U,"0.10"
ORDERU,"QV"
K2U,"0.20"
Z0FU,"-0.30"
Z0RU,"0.30"
A0U,"0.10"
32GVSU,"2.0"
50UP1P,"OFF"
67UP1TC,"UF32P AND PLT03"
67UP1D,"0.00"
50UP2P,"OFF"
67UP2TC,"UF32P AND PLT03"
67UP2D,"0.00"
50UP3P,"OFF"
67UP3TC,"UF32P AND PLT03"
67UP3D,"0.00"
50UQ1P,"OFF"
67UQ1TC,"UF32Q"
67UQ1D,"0.00"
50UQ2P,"OFF"
67UQ2TC,"UF32Q"
67UQ2D,"0.00"
50UQ3P,"OFF"
67UQ3TC,"UF32Q"
67UQ3D,"0.00"
50UG1P,"OFF"
67UG1TC,"UF32G"
67UG1D,"0.00"
50UG2P,"OFF"
67UG2TC,"UF32G"
67UG2D,"0.00"
50UG3P,"OFF"
67UG3TC,"UF32G"
67UG3D,"0.00"
46UPU,"20"
46UCD,"10.00"
46UBD,"10.00"
EXBFU,"NA"
EXBFSPU,"1"
EBFPUU,"6.000"
50FPUU,"10.00"
BFPUU,"6.000"
RTPUU,"3.000"
BFIU,"NA"
ATBFIU,"NA"
ENINBFU,"NA"
INFPUU,"0.50"
EBFISU,"N"
BFISPU,"3.000"
BFIDOU,"1.500"
DIRBLKU,"87XBK2 OR 87XBK5"
E50W,"P"
E67W,"N"
CTPW,"P"
Z1ANGW,"89.00"
Z0ANGW,"85.00"
EADVSW,"N"
50FPW,"0.50"
50RPW,"0.25"
Z2FW,"-0.30"
Z2RW,"0.30"
A2W,"0.10"
ORDERW,"QV"
K2W,"0.20"
Z0FW,"-0.30"
Z0RW,"0.30"
A0W,"0.10"
32GVSW,"2.0"
50WP1P,"OFF"
67WP1TC,"WF32P AND PLT03"
67WP1D,"0.00"
50WP2P,"OFF"
67WP2TC,"WF32P AND PLT03"
67WP2D,"0.00"
50WP3P,"OFF"
67WP3TC,"WF32P AND PLT03"
67WP3D,"0.00"
50WQ1P,"OFF"
67WQ1TC,"WF32Q"
67WQ1D,"0.00"
50WQ2P,"OFF"
67WQ2TC,"WF32Q"
67WQ2D,"0.00"
50WQ3P,"OFF"
67WQ3TC,"WF32Q"
67WQ3D,"0.00"
50WG1P,"OFF"
67WG1TC,"WF32G"
67WG1D,"0.00"
50WG2P,"OFF"
67WG2TC,"WF32G"
67WG2D,"0.00"
50WG3P,"OFF"
67WG3TC,"WF32G"
67WG3D,"0.00"
46WPU,"20"
46WCD,"10.00"
46WBD,"10.00"
EXBFW,"NA"
EXBFSPW,"1"
EBFPUW,"6.000"
50FPUW,"10.00"
BFPUW,"6.000"
RTPUW,"3.000"
BFIW,"NA"
ATBFIW,"NA"
ENINBFW,"NA"
INFPUW,"0.50"
EBFISW,"N"
BFISPW,"3.000"
BFIDOW,"1.500"
DIRBLKW,"87XBK2 OR 87XBK5"
E50X,"P"
E67X,"N"
CTPX,"P"
Z1ANGX,"89.00"
Z0ANGX,"85.00"
EADVSX,"N"
50FPX,"0.50"
50RPX,"0.25"
Z2FX,"-0.30"
Z2RX,"0.30"
A2X,"0.10"
ORDERX,"QV"
K2X,"0.20"
Z0FX,"-0.30"
Z0RX,"0.30"
A0X,"0.10"
32GVSX,"2.0"
50XP1P,"OFF"
67XP1TC,"XF32P AND PLT03"
67XP1D,"0.00"
50XP2P,"OFF"
67XP2TC,"XF32P AND PLT03"
67XP2D,"0.00"
50XP3P,"OFF"
67XP3TC,"XF32P AND PLT03"
67XP3D,"0.00"
50XQ1P,"OFF"
67XQ1TC,"XF32Q"
67XQ1D,"0.00"
50XQ2P,"OFF"
67XQ2TC,"XF32Q"
67XQ2D,"0.00"
50XQ3P,"OFF"
67XQ3TC,"XF32Q"
67XQ3D,"0.00"
50XG1P,"OFF"
67XG1TC,"XF32G"
67XG1D,"0.00"
50XG2P,"OFF"
67XG2TC,"XF32G"
67XG2D,"0.00"
50XG3P,"OFF"
67XG3TC,"XF32G"
67XG3D,"0.00"
46XPU,"20"
46XCD,"10.00"
46XBD,"10.00"
EXBFX,"NA"
EXBFSPX,"1"
EBFPUX,"6.000"
50FPUX,"10.00"
BFPUX,"6.000"
RTPUX,"3.000"
BFIX,"NA"
ATBFIX,"NA"
ENINBFX,"NA"
INFPUX,"0.50"
EBFISX,"N"
BFISPX,"3.000"
BFIDOX,"1.500"
DIRBLKX,"87XBK2 OR 87XBK5"
E50Y,"P"
E67Y,"N"
CTPY,"P"
Z1ANGY,"89.00"
Z0ANGY,"85.00"
EADVSY,"N"
50FPY,"0.50"
50RPY,"0.25"
Z2FY,"-0.30"
Z2RY,"0.30"
A2Y,"0.10"
ORDERY,"QV"
K2Y,"0.20"
Z0FY,"-0.30"
Z0RY,"0.30"
A0Y,"0.10"
32GVSY,"2.0"
50YP1P,"OFF"
67YP1TC,"YF32P AND PLT03"
67YP1D,"0.00"
50YP2P,"OFF"
67YP2TC,"YF32P AND PLT03"
67YP2D,"0.00"
50YP3P,"OFF"
67YP3TC,"YF32P AND PLT03"
67YP3D,"0.00"
50YQ1P,"OFF"
67YQ1TC,"YF32Q"
67YQ1D,"0.00"
50YQ2P,"OFF"
67YQ2TC,"YF32Q"
67YQ2D,"0.00"
50YQ3P,"OFF"
67YQ3TC,"YF32Q"
67YQ3D,"0.00"
50YG1P,"OFF"
67YG1TC,"YF32G"
67YG1D,"0.00"
50YG2P,"OFF"
67YG2TC,"YF32G"
67YG2D,"0.00"
50YG3P,"OFF"
67YG3TC,"YF32G"
67YG3D,"0.00"
46YPU,"20"
46YCD,"10.00"
46YBD,"10.00"
EXBFY,"NA"
EXBFSPY,"1"
EBFPUY,"6.000"
50FPUY,"10.00"
BFPUY,"6.000"
RTPUY,"3.000"
BFIY,"NA"
ATBFIY,"NA"
ENINBFY,"NA"
INFPUY,"0.50"
EBFISY,"N"
BFISPY,"3.000"
BFIDOY,"1.500"
DIRBLKY,"87XBK2 OR 87XBK5"
E501,"P"
E671,"N"
CTP1,"P"
Z1ANG1,"89.00"
Z0ANG1,"85.00"
EADVS1,"N"
50FP1,"0.50"
50RP1,"0.25"
Z2F1,"-0.30"
Z2R1,"0.30"
A21,"0.10"
ORDER1,"QV"
K21,"0.20"
Z0F1,"-0.30"
Z0R1,"0.30"
A01,"0.10"
32GVS1,"2.0"
501P1P,"OFF"
671P1TC,"1F32P AND PLT03"
671P1D,"0.00"
501P2P,"OFF"
671P2TC,"1F32P AND PLT03"
671P2D,"0.00"
501P3P,"OFF"
671P3TC,"1F32P AND PLT03"
671P3D,"0.00"
501Q1P,"OFF"
671Q1TC,"1F32Q"
671Q1D,"0.00"
501Q2P,"OFF"
671Q2TC,"1F32Q"
671Q2D,"0.00"
501Q3P,"OFF"
671Q3TC,"1F32Q"
671Q3D,"0.00"
501G1P,"OFF"
671G1TC,"1F32G"
671G1D,"0.00"
501G2P,"OFF"
671G2TC,"1F32G"
671G2D,"0.00"
501G3P,"OFF"
671G3TC,"1F32G"
671G3D,"0.00"
DIRBLK1,"87XBK2 OR 87XBK5"
E502,"P"
E672,"N"
CTP2,"P"
Z1ANG2,"89.00"
Z0ANG2,"85.00"
EADVS2,"N"
50FP2,"0.50"
50RP2,"0.25"
Z2F2,"-0.30"
Z2R2,"0.30"
A22,"0.10"
ORDER2,"QV"
K22,"0.20"
Z0F2,"-0.30"
Z0R2,"0.30"
A02,"0.10"
32GVS2,"2.0"
502P1P,"OFF"
672P1TC,"2F32P AND PLT03"
672P1D,"0.00"
502P2P,"OFF"
672P2TC,"2F32P AND PLT03"
672P2D,"0.00"
502P3P,"OFF"
672P3TC,"2F32P AND PLT03"
672P3D,"0.00"
502Q1P,"OFF"
672Q1TC,"2F32Q"
672Q1D,"0.00"
502Q2P,"OFF"
672Q2TC,"2F32Q"
672Q2D,"0.00"
502Q3P,"OFF"
672Q3TC,"2F32Q"
672Q3D,"0.00"
502G1P,"OFF"
672G1TC,"2F32G"
672G1D,"0.00"
502G2P,"OFF"
672G2TC,"2F32G"
672G2D,"0.00"
502G3P,"OFF"
672G3TC,"2F32G"
672G3D,"0.00"
DIRBLK2,"87XBK2 OR 87XBK5"
E503,"P"
E673,"N"
CTP3,"P"
Z1ANG3,"89.00"
Z0ANG3,"85.00"
EADVS3,"N"
50FP3,"0.50"
50RP3,"0.25"
Z2F3,"-0.30"
Z2R3,"0.30"
A23,"0.10"
ORDER3,"QV"
K23,"0.20"
Z0F3,"-0.30"
Z0R3,"0.30"
A03,"0.10"
32GVS3,"2.0"
503P1P,"OFF"
673P1TC,"3F32P AND PLT03"
673P1D,"0.00"
503P2P,"OFF"
673P2TC,"3F32P AND PLT03"
673P2D,"0.00"
503P3P,"OFF"
673P3TC,"3F32P AND PLT03"
673P3D,"0.00"
503Q1P,"OFF"
673Q1TC,"3F32Q"
673Q1D,"0.00"
503Q2P,"OFF"
673Q2TC,"3F32Q"
673Q2D,"0.00"
503Q3P,"OFF"
673Q3TC,"3F32Q"
673Q3D,"0.00"
503G1P,"OFF"
673G1TC,"3F32G"
673G1D,"0.00"
503G2P,"OFF"
673G2TC,"3F32G"
673G2D,"0.00"
503G3P,"OFF"
673G3TC,"3F32G"
673G3D,"0.00"
DIRBLK3,"87XBK2 OR 87XBK5"
E504,"P"
E674,"N"
CTP4,"P"
Z1ANG4,"89.00"
Z0ANG4,"85.00"
EADVS4,"N"
50FP4,"0.50"
50RP4,"0.25"
Z2F4,"-0.30"
Z2R4,"0.30"
A24,"0.10"
ORDER4,"QV"
K24,"0.20"
Z0F4,"-0.30"
Z0R4,"0.30"
A04,"0.10"
32GVS4,"2.0"
504P1P,"OFF"
674P1TC,"4F32P AND PLT03"
674P1D,"0.00"
504P2P,"OFF"
674P2TC,"4F32P AND PLT03"
674P2D,"0.00"
504P3P,"OFF"
674P3TC,"4F32P AND PLT03"
674P3D,"0.00"
504Q1P,"OFF"
674Q1TC,"4F32Q"
674Q1D,"0.00"
504Q2P,"OFF"
674Q2TC,"4F32Q"
674Q2D,"0.00"
504Q3P,"OFF"
674Q3TC,"4F32Q"
674Q3D,"0.00"
504G1P,"OFF"
674G1TC,"4F32G"
674G1D,"0.00"
504G2P,"OFF"
674G2TC,"4F32G"
674G2D,"0.00"
504G3P,"OFF"
674G3TC,"4F32G"
674G3D,"0.00"
DIRBLK4,"87XBK2 OR 87XBK5"
51O01,"IMAXSF"
51P01,"1.000000"
51C01,"U1"
51TD01,"1.000000"
51RS01,"N"
51TC01,"PLT09"
51O02,"IMAXSF"
51P02,"1.000000"
51C02,"U1"
51TD02,"1.000000"
51RS02,"N"
51TC02,"PLT09"
51O03,"IMAXSF"
51P03,"1.000000"
51C03,"U1"
51TD03,"1.000000"
51RS03,"N"
51TC03,"PLT09"
51O04,"IMAXSF"
51P04,"1.000000"
51C04,"U1"
51TD04,"1.000000"
51RS04,"N"
51TC04,"PLT09"
51O05,"IMAXSF"
51P05,"1.000000"
51C05,"U1"
51TD05,"1.000000"
51RS05,"N"
51TC05,"PLT09"
51O06,"IMAXSF"
51P06,"1.000000"
51C06,"U1"
51TD06,"1.000000"
51RS06,"N"
51TC06,"PLT09"
51O07,"IMAXSF"
51P07,"1.000000"
51C07,"U1"
51TD07,"1.000000"
51RS07,"N"
51TC07,"PLT09"
51O08,"IMAXSF"
51P08,"1.000000"
51C08,"U1"
51TD08,"1.000000"
51RS08,"N"
51TC08,"PLT09"
51O09,"IMAXSF"
51P09,"1.000000"
51C09,"U1"
51TD09,"1.000000"
51RS09,"N"
51TC09,"PLT09"
51O10,"IMAXSF"
51P10,"1.000000"
51C10,"U1"
51TD10,"1.000000"
51RS10,"N"
51TC10,"PLT09"
51O11,"IMAXSF"
51P11,"1.000000"
51C11,"U1"
51TD11,"1.000000"
51RS11,"N"
51TC11,"PLT09"
51O12,"IMAXSF"
51P12,"1.000000"
51C12,"U1"
51TD12,"1.000000"
51RS12,"N"
51TC12,"PLT09"
51O13,"IMAXSF"
51P13,"1.000000"
51C13,"U1"
51TD13,"1.000000"
51RS13,"N"
51TC13,"PLT09"
51O14,"IMAXSF"
51P14,"1.000000"
51C14,"U1"
51TD14,"1.000000"
51RS14,"N"
51TC14,"PLT09"
51O15,"IMAXSF"
51P15,"1.000000"
51C15,"U1"
51TD15,"1.000000"
51RS15,"N"
51TC15,"PLT09"
51O16,"IMAXSF"
51P16,"1.000000"
51C16,"U1"
51TD16,"1.000000"
51RS16,"N"
51TC16,"PLT09"
51O17,"IMAXSF"
51P17,"1.000000"
51C17,"U1"
51TD17,"1.000000"
51RS17,"N"
51TC17,"PLT09"
51O18,"IMAXSF"
51P18,"1.000000"
51C18,"U1"
51TD18,"1.000000"
51RS18,"N"
51TC18,"PLT09"
51O19,"IMAXSF"
51P19,"1.000000"
51C19,"U1"
51TD19,"1.000000"
51RS19,"N"
51TC19,"PLT09"
51O20,"IMAXSF"
51P20,"1.000000"
51C20,"U1"
51TD20,"1.000000"
51RS20,"N"
51TC20,"PLT09"
24VSRC,"V"
24D1P,"110"
24D1D,"10.00"
24TC,"1"
24CCS,"OFF"
24D2P1,"105"
24D2D1,"10.00"
24D2P2,"110"
24D2D2,"5.00"
24U1TC,"1"
24U1NP,"3"
24U1CR,"0.01"
24U111,"112"
24U121,"6000.00"
24U112,"113"
24U122,"600.00"
24U113,"114"
24U123,"495.00"
24U114,"116"
24U124,"278.00"
24U115,"117"
24U125,"129.00"
24U116,"120"
24U126,"60.00"
24U117,"125"
24U127,"28.00"
24U118,"134"
24U128,"13.00"
24U119,"140"
24U129,"9.00"
24U1110,"150"
24U1210,"1.00"
24U1111,"200"
24U1211,"400.00"
24U1112,"200"
24U1212,"400.00"
24U1113,"200"
24U1213,"400.00"
24U1114,"200"
24U1214,"400.00"
24U1115,"200"
24U1215,"400.00"
24U1116,"200"
24U1216,"400.00"
24U1117,"200"
24U1217,"400.00"
24U1118,"200"
24U1218,"400.00"
24U1119,"200"
24U1219,"400.00"
24U1120,"200"
24U1220,"400.00"
24U2TC,"1"
24U2NP,"3"
24U2CR,"0.01"
24U211,"112"
24U221,"6000.00"
24U212,"113"
24U222,"600.00"
24U213,"114"
24U223,"495.00"
24U214,"116"
24U224,"278.00"
24U215,"117"
24U225,"129.00"
24U216,"120"
24U226,"60.00"
24U217,"125"
24U227,"28.00"
24U218,"134"
24U228,"13.00"
24U219,"140"
24U229,"9.00"
24U2110,"150"
24U2210,"1.00"
24U2111,"200"
24U2211,"400.00"
24U2112,"200"
24U2212,"400.00"
24U2113,"200"
24U2213,"400.00"
24U2114,"200"
24U2214,"400.00"
24U2115,"200"
24U2215,"400.00"
24U2116,"200"
24U2216,"400.00"
24U2117,"200"
24U2217,"400.00"
24U2118,"200"
24U2218,"400.00"
24U2119,"200"
24U2219,"400.00"
24U2120,"200"
24U2220,"400.00"
EISYNC,"N"
SYNCP,"VAV"
25VL,"55.0"
25VH,"70.0"
25VDIF,"10.0"
25_SCHM,"Y"
SYNCPS,"VAV"
KPSM,"1.00"
KPSA,"0.00"
ALTPS1,"NA"
ASYNPS1,"VCZ"
AKPS1M,"1.00"
AKPS1A,"0.00"
ALTPS2,"NA"
ASYNPS2,"VCZ"
AKPS2M,"1.00"
AKPS2A,"0.00"
SYNCSS,"VAZ"
KSSM,"1.00"
KSSA,"0.00"
ALTSS,"NA"
ASYNCSS,"VBZ"
AKSSM,"1.00"
AKSSA,"0.00"
25SFBKS,"0.050"
ANG1BKS,"10.0"
ANG2BKS,"10.0"
TCLSBKS,"8.00"
BSYNBKS,"NA"
SYNCPT,"VAV"
KPTM,"1.00"
KPTA,"0.00"
ALTPT1,"NA"
ASYNPT1,"VCZ"
AKPT1M,"1.00"
AKPT1A,"0.00"
ALTPT2,"NA"
ASYNPT2,"VCZ"
AKPT2M,"1.00"
AKPT2A,"0.00"
SYNCST,"VAZ"
KSTM,"1.00"
KSTA,"0.00"
ALTST,"NA"
ASYNCST,"VBZ"
AKSTM,"1.00"
AKSTA,"0.00"
25SFBKT,"0.050"
ANG1BKT,"10.0"
ANG2BKT,"10.0"
TCLSBKT,"8.00"
BSYNBKT,"NA"
SYNCPU,"VAV"
KPUM,"1.00"
KPUA,"0.00"
ALTPU1,"NA"
ASYNPU1,"VCZ"
AKPU1M,"1.00"
AKPU1A,"0.00"
ALTPU2,"NA"
ASYNPU2,"VCZ"
AKPU2M,"1.00"
AKPU2A,"0.00"
SYNCSU,"VAZ"
KSUM,"1.00"
KSUA,"0.00"
ALTSU,"NA"
ASYNCSU,"VBZ"
AKSUM,"1.00"
AKSUA,"0.00"
25SFBKU,"0.050"
ANG1BKU,"10.0"
ANG2BKU,"10.0"
TCLSBKU,"8.00"
BSYNBKU,"NA"
SYNCPW,"VAV"
KPWM,"1.00"
KPWA,"0.00"
ALTPW1,"NA"
ASYNPW1,"VCZ"
AKPW1M,"1.00"
AKPW1A,"0.00"
ALTPW2,"NA"
ASYNPW2,"VCZ"
AKPW2M,"1.00"
AKPW2A,"0.00"
SYNCSW,"VAZ"
KSWM,"1.00"
KSWA,"0.00"
ALTSW,"NA"
ASYNCSW,"VBZ"
AKSWM,"1.00"
AKSWA,"0.00"
25SFBKW,"0.050"
ANG1BKW,"10.0"
ANG2BKW,"10.0"
TCLSBKW,"8.00"
BSYNBKW,"NA"
SYNCPX,"VAV"
KPXM,"1.00"
KPXA,"0.00"
ALTPX1,"NA"
ASYNPX1,"VCZ"
AKPX1M,"1.00"
AKPX1A,"0.00"
ALTPX2,"NA"
ASYNPX2,"VCZ"
AKPX2M,"1.00"
AKPX2A,"0.00"
SYNCSX,"VAZ"
KSXM,"1.00"
KSXA,"0.00"
ALTSX,"NA"
ASYNCSX,"VBZ"
AKSXM,"1.00"
AKSXA,"0.00"
25SFBKX,"0.050"
ANG1BKX,"10.0"
ANG2BKX,"10.0"
TCLSBKX,"8.00"
BSYNBKX,"NA"
SYNCPY,"VAV"
KPYM,"1.00"
KPYA,"0.00"
ALTPY1,"NA"
ASYNPY1,"VCZ"
AKPY1M,"1.00"
AKPY1A,"0.00"
ALTPY2,"NA"
ASYNPY2,"VCZ"
AKPY2M,"1.00"
AKPY2A,"0.00"
SYNCSY,"VAZ"
KSYM,"1.00"
KSYA,"0.00"
ALTSY,"NA"
ASYNCSY,"VBZ"
AKSYM,"1.00"
AKSYA,"0.00"
25SFBKY,"0.050"
ANG1BKY,"10.0"
ANG2BKY,"10.0"
TCLSBKY,"8.00"
BSYNBKY,"NA"
27O1,"VNMINVF"
27P1P1,"20.00"
27TC1,"1"
27P1D1,"10.00"
27P1P2,"15.00"
27O2,"VNMINVF"
27P2P1,"20.00"
27TC2,"1"
27P2D1,"10.00"
27P2P2,"15.00"
27O3,"VNMINVF"
27P3P1,"20.00"
27TC3,"1"
27P3D1,"10.00"
27P3P2,"15.00"
27O4,"VNMINVF"
27P4P1,"20.00"
27TC4,"1"
27P4D1,"10.00"
27P4P2,"15.00"
27O5,"VNMINVF"
27P5P1,"20.00"
27TC5,"1"
27P5D1,"10.00"
27P5P2,"15.00"
59O1,"VNMAXVF"
59P1P1,"76.00"
59TC1,"1"
59P1D1,"10.00"
59P1P2,"80.00"
59O2,"VNMAXVF"
59P2P1,"76.00"
59TC2,"1"
59P2D1,"10.00"
59P2P2,"80.00"
59O3,"VNMAXVF"
59P3P1,"76.00"
59TC3,"1"
59P3D1,"10.00"
59P3P2,"80.00"
59O4,"VNMAXVF"
59P4P1,"76.00"
59TC4,"1"
59P4D1,"10.00"
59P4P2,"80.00"
59O5,"VNMAXVF"
59P5P1,"76.00"
59TC5,"1"
59P5D1,"10.00"
59P5P2,"80.00"
81UVSP,"85.00"
81D1P,"61.00"
81D1D,"2.00"
81D2P,"61.00"
81D2D,"2.00"
81D3P,"61.00"
81D3D,"2.00"
81D4P,"61.00"
81D4D,"2.00"
81D5P,"61.00"
81D5D,"2.00"
81D6P,"61.00"
81D6D,"2.00"
32OPO01,"OFF"
32OPP01,"2000.00"
32OPD01,"10.00"
E32OP01,"NA"
32OPO02,"OFF"
32OPP02,"2000.00"
32OPD02,"10.00"
E32OP02,"NA"
32OPO03,"OFF"
32OPP03,"2000.00"
32OPD03,"10.00"
E32OP03,"NA"
32OPO04,"OFF"
32OPP04,"2000.00"
32OPD04,"10.00"
E32OP04,"NA"
32OPO05,"OFF"
32OPP05,"2000.00"
32OPD05,"10.00"
E32OP05,"NA"
32OPO06,"OFF"
32OPP06,"2000.00"
32OPD06,"10.00"
E32OP06,"NA"
32OPO07,"OFF"
32OPP07,"2000.00"
32OPD07,"10.00"
E32OP07,"NA"
32OPO08,"OFF"
32OPP08,"2000.00"
32OPD08,"10.00"
E32OP08,"NA"
32OPO09,"OFF"
32OPP09,"2000.00"
32OPD09,"10.00"
E32OP09,"NA"
32OPO10,"OFF"
32OPP10,"2000.00"
32OPD10,"10.00"
E32OP10,"NA"
32UPO01,"OFF"
32UPP01,"5.00"
32UPD01,"10.00"
E32UP01,"NA"
32UPO02,"OFF"
32UPP02,"5.00"
32UPD02,"10.00"
E32UP02,"NA"
32UPO03,"OFF"
32UPP03,"5.00"
32UPD03,"10.00"
E32UP03,"NA"
32UPO04,"OFF"
32UPP04,"5.00"
32UPD04,"10.00"
E32UP04,"NA"
32UPO05,"OFF"
32UPP05,"5.00"
32UPD05,"10.00"
E32UP05,"NA"
32UPO06,"OFF"
32UPP06,"5.00"
32UPD06,"10.00"
E32UP06,"NA"
32UPO07,"OFF"
32UPP07,"5.00"
32UPD07,"10.00"
E32UP07,"NA"
32UPO08,"OFF"
32UPP08,"5.00"
32UPD08,"10.00"
E32UP08,"NA"
32UPO09,"OFF"
32UPP09,"5.00"
32UPD09,"10.00"
E32UP09,"NA"
32UPO10,"OFF"
32UPP10,"5.00"
32UPD10,"10.00"
E32UP10,"NA"
DMTY01,"THM"
DMOQ01,"IMXSRS"
DMPU01,"2.00"
DMTC01,"5"
EDM01,"1"
DMTY02,"THM"
DMOQ02,"IMXSRS"
DMPU02,"2.00"
DMTC02,"5"
EDM02,"1"
DMTY03,"THM"
DMOQ03,"IMXSRS"
DMPU03,"2.00"
DMTC03,"5"
EDM03,"1"
DMTY04,"THM"
DMOQ04,"IMXSRS"
DMPU04,"2.00"
DMTC04,"5"
EDM04,"1"
DMTY05,"THM"
DMOQ05,"IMXSRS"
DMPU05,"2.00"
DMTC05,"5"
EDM05,"1"
DMTY06,"THM"
DMOQ06,"IMXSRS"
DMPU06,"2.00"
DMTC06,"5"
EDM06,"1"
DMTY07,"THM"
DMOQ07,"IMXSRS"
DMPU07,"2.00"
DMTC07,"5"
EDM07,"1"
DMTY08,"THM"
DMOQ08,"IMXSRS"
DMPU08,"2.00"
DMTC08,"5"
EDM08,"1"
DMTY09,"THM"
DMOQ09,"IMXSRS"
DMPU09,"2.00"
DMTC09,"5"
EDM09,"1"
DMTY10,"THM"
DMOQ10,"IMXSRS"
DMPU10,"2.00"
DMTC10,"5"
EDM10,"1"
TRXFMR,"87R OR REFF1"
ULTXFMR,"TRGTR"
TRS,"50SP1 OR 50SQ1 OR OCS"
TRT,"50TP1 OR 50TQ1 OR OCT"
TRU,"50UP1 OR 50UQ1 OR OCU"
TRW,"50WP1 OR 50WQ1 OR OCW"
TRX,"50XP1 OR 50XQ1 OR OCX"
TRY,"50YP1 OR 50YQ1 OR OCY"
ULTRS,"TRGTR"
ULTRT,"TRGTR"
ULTRU,"TRGTR"
ULTRW,"TRGTR"
ULTRX,"TRGTR"
ULTRY,"TRGTR"
TDURD,"5.000"
ER,"50SQ1 OR 50TQ1"
FAULT,"50SQ1 OR 50TQ1"
CLS,"LB10 OR CCS"
CLT,"LB10 OR CCT"
CLU,"LB10 OR CCU"
CLW,"LB10 OR CCW"
CLX,"LB10 OR CCX"
CLY,"LB10 OR CCY"
ULCLS,"52CLS OR TRIPS"
ULCLT,"52CLT OR TRIPT"
ULCLU,"52CLU OR TRIPU"
ULCLW,"52CLW OR TRIPW"
ULCLX,"52CLX OR TRIPX"
ULCLY,"52CLY OR TRIPY"
CFD,"4.000"
NSHOTS,"1"
79DTLS,"NA"
79RIS,"TRIPS"
79RIHS,"15"
79OI1S,"300"
79OI2S,"300"
79OI3S,"300"
79OI4S,"300"
79RCDS,"900"
79RCLDS,"300"
79BRCTS,"TRIPS"
79SKPS,"NA"
79CLSS,"1"
79CLSDS,"60"
NSHOTT,"1"
79DTLT,"NA"
79RIT,"TRIPT"
79RIHT,"15"
79OI1T,"300"
79OI2T,"300"
79OI3T,"300"
79OI4T,"300"
79RCDT,"900"
79RCLDT,"300"
79BRCTT,"TRIPT"
79SKPT,"NA"
79CLST,"1"
79CLSDT,"60"
NSHOTU,"1"
79DTLU,"NA"
79RIU,"TRIPU"
79RIHU,"15"
79OI1U,"300"
79OI2U,"300"
79OI3U,"300"
79OI4U,"300"
79RCDU,"900"
79RCLDU,"300"
79BRCTU,"TRIPU"
79SKPU,"NA"
79CLSU,"1"
79CLSDU,"60"
NSHOTW,"1"
79DTLW,"NA"
79RIW,"TRIPW"
79RIHW,"15"
79OI1W,"300"
79OI2W,"300"
79OI3W,"300"
79OI4W,"300"
79RCDW,"900"
79RCLDW,"300"
79BRCTW,"TRIPW"
79SKPW,"NA"
79CLSW,"1"
79CLSDW,"60"
NSHOTX,"1"
79DTLX,"NA"
79RIX,"TRIPX"
79RIHX,"15"
79OI1X,"300"
79OI2X,"300"
79OI3X,"300"
79OI4X,"300"
79RCDX,"900"
79RCLDX,"300"
79BRCTX,"TRIPX"
79SKPX,"NA"
79CLSX,"1"
79CLSDX,"60"
NSHOTY,"1"
79DTLY,"NA"
79RIY,"TRIPY"
79RIHY,"15"
79OI1Y,"300"
79OI2Y,"300"
79OI3Y,"300"
79OI4Y,"300"
79RCDY,"900"
79RCLDY,"300"
79BRCTY,"TRIPY"
79SKPY,"NA"
79CLSY,"1"
79CLSDY,"60"
